# Module Verification Report

## PURPOSE

<!-- GUIDANCE: <Describe the purpose of this report.> -->
<!-- GUIDANCE: [Example: This document summarizes the execution results of <Project Name> Module Test or Integration Plan.] -->
This report records the independent module-verification evaluations for Task 1 and Task 4 of the WW/WC Reset to Default feature. The evaluation covers the domain model and interface foundation, the final undo slice, baseline build and test evidence, feature-coherence review across Tasks 2 through 4, and the resulting acceptance status for the implemented code.

## SCOPE

<!-- GUIDANCE: <Describe the list of modules tested as part of this report. List the modules being tested in the case of Module-Integration or the single module being tested for module verification.> -->
<!-- GUIDANCE: This record applies to Philips, CT/AMI. -->
This record applies to Philips CT/AMI and covers the Image Display module slices evaluated so far: the Task 1 infrastructure foundation (shared WindowLevel value object, ExtInf interface contracts, DICOM display-tag constants) and the Task 4 undo slice (undo action, undo service, reset-command integration, ViewModel command wiring, unit tests, and Reqnroll module scenarios). It also records the final feature-coherence review across the happy-path, fallback, and undo tasks.

## Technical Administrative Information

<!-- GUIDANCE: Date -->
<!-- GUIDANCE: Agenda -->
<!-- GUIDANCE: Attendance -->
<!-- GUIDANCE: [All invitees to this review must be documented within this table. Review can be performed offline. Add lines as necessary.] -->
Date: 2026-07-02

Agenda: Independent re-evaluation of WW/WC Reset Task 4 remediation and final code/test acceptance.

Attendance: Offline review performed by dev-evaluator.

| Capacity/Function of the Reviewer(s)) | Attendance |
| --- | --- |
| dev-evaluator | Present (offline review) |

<!-- GUIDANCE: Review Outcome -->
<!-- GUIDANCE: [List open issues or comments if necessary. If No comments, write “<Module verification/Module-Integration> Report was reviewed and approved. There are no open items associated with this report.”] -->
Review Outcome: The Task 4 re-evaluation was reviewed and approved for code/test scope. The three previously reported undo-slice findings were independently rechecked by a clean build, a clean `--no-build` test run, and direct code review, and no new code defects were identified in the touched slice. Historical Task 1 documentation and tooling items remain recorded in this report but were outside the scope of this Task 4 re-evaluation.

## CONTENT

<!-- GUIDANCE: [This section shall document the execution and results of the tests completed. If the execution of the tests is done external to this document, this section shall be removed and replaced by appropriate reference either to an external document or an appendix. Add as many major test sections or test sub sections as needed. Major Test and Sub Test section numbering shall be aligned with the Module Test or module Integration Procedure.] -->
<!-- GUIDANCE: repeatable example section: <Major Test Section 1> -->
<!-- GUIDANCE: [A Major Test Section would include a primary part of a module or module group that is large enough to need separate smaller (sub-tests) generated in order to provide sufficient coverage of the module or module group. -->
<!-- GUIDANCE: Major Test Section 1 may relate to specific SW Module or HW part, where dedicated Sub Test sections may specify groups or cycles of tests planned for completion of coverage. A Major Test Section 2 may be established for another module or HW part.] -->
### Major Test Section 1 – Task 1 Infrastructure Evaluation

Objective: Verify that the Task 1 infrastructure slice satisfies the approved requirements and ADR-001 for the WindowLevel value object, the ExtInf contracts, and the centralized DICOM display-tag constants, while also confirming build cleanliness, test execution, and documentation readiness.

#### Test Prerequisites

<!-- GUIDANCE: [This section lists information about the overall setup of the system prior to running the tests. For example: The following test cases assume the tester has logged into the Server Workstation as “patient”.] -->
<!-- GUIDANCE: [Fill in the n next to the “Test Run” header to match the Timeline table above.] -->
<!-- GUIDANCE: For tests involving software, record the release IDs of the programs/scripts: -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->
<!-- GUIDANCE: SW Executables: -->
The evaluation used the canonical baseline gate and the task-supplied build/TRX evidence. The evaluator also attempted the canonical quality and combined-coverage gates to verify coverage, static analysis, and independent verification readiness.

| Test Run <n> |
| --- |
| Test Run 1: Windows workstation, .NET 8 SDK, implementation solution `Src\ImageDisplayImpl.sln`, baseline gate `Build\Verify-Baseline.cmd`, developer-quality gate `Build\Run-QualityGate.cmd`, and evaluator combined gate `Build\Run-CombinedCoverage.cmd`. |

<!-- GUIDANCE: Test Equipment/setup: -->
<!-- GUIDANCE: [This section should list the various pieces of test equipment used for this Test Run. All equipment should be in calibrated with the date of the last calibration supplied below.] -->
<!-- GUIDANCE: [Fill in the n next to the “Test Run” header to match the Timeline table above.] -->
<!-- GUIDANCE: [If section is not applicable, e.g. for SW testing, section can be removed] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->
Software-only evaluation; no external calibrated equipment was required.

| Test Run <n> |
| --- |
| Test Run 1: No external equipment required. Evaluation executed on a Windows development workstation. The evaluator environment did not have `dotnet dotcover` installed. |

<!-- GUIDANCE: <Sub Test Section 1> -->
<!-- GUIDANCE: [The Sub Test Sections are to allow a breakdown of the module or module group into smaller areas for testing purposes. Example: For a module, a Major Test Section could be GUI presentation and then a set of Sub Test Sections to test separate parts of the GUI, such as each screen display. When using template for SW WIP Sanity Testing, list of ARs covered by tested WIP needs to be listed within the report] -->
<!-- GUIDANCE: Objective: <Short statement of the objective of this test section> -->
<!-- GUIDANCE: AR: <number of Defect or EI that is covered by this test if applicable. Otherwise state N/A> -->
<!-- GUIDANCE: Setup: <Add specific setup details applicable of Sub Test. If no additional details are required, write N/A > -->
<!-- GUIDANCE: Detailed Description: <if applicable, add detailed information relevant to this particular test section 1. Otherwise state N/A> -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->
The following rows summarize the evaluator checks and their outcomes.

| Test ID/ Name | Operator Actions | Expected Results [Note: State acceptance criteria objectively. Only include discrete quantitative or qualitative acceptance criteria that do not require judgment to determine pass or fail.] | Actual Results and evidence | Tester ID or Name | Execution Date | Status (Pass / Fail / Not Run) | Comments | Change Request Number or AR number (if applicable) |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| T01-Baseline | Run `Build\Verify-Baseline.cmd` and compare against stored evidence. | Build completes with zero warnings and zero errors; all unit and module tests pass with no regressions. | Baseline rerun passed with 0 warnings, 0 errors, 16 unit tests passed, and 10 module tests passed. Stored build evidence showed the same clean build state. | dev-evaluator | 2026-07-02 | Pass | Stored TRX contained only the 5 module scenarios, so a baseline rerun was used to confirm the full solution state. | N/A |
| T01-AcceptanceScenarios | Review the task scenario results against the approved Task 1 feature. | All 5 Task 1 scenarios pass. | Stored TRX showed 5 of 5 Task 1 scenarios passed: valid WindowLevel creation, WW = 0 rejection, WW < 0 rejection, preset-name preservation, and DICOM tag mapping. | dev-evaluator | 2026-07-02 | Pass | Acceptance behavior for the implemented slice is correct. | N/A |
| T01-DeveloperQualityGate | Run `Build\Run-QualityGate.cmd` to obtain instrumented coverage and ReSharper evidence. | Coverage report and ReSharper report are produced successfully. | The quality gate failed before coverage collection because `dotnet dotcover` was not installed in the evaluator environment. No authoritative coverage percentage was produced. | dev-evaluator | 2026-07-02 | Fail | Coverage threshold verification remains open until the required tool is available. | N/A |
| T01-CombinedCoverage | Run `Build\Run-CombinedCoverage.cmd` to exercise developer and verification suites together. | Combined developer and verification coverage report is produced successfully. | The combined gate failed immediately because `Src\VerificationTests\VerificationTests.sln` was not present. | dev-evaluator | 2026-07-02 | Fail | Independent verification evidence is missing for this task. | N/A |
| T01-CodeReview | Inspect Task 1 source and test files against ADR-001, the requirements, and CT coding standards. | Headers, XML docs, namespaces, contract members, and DICOM traceability all meet the design rules. | Interfaces, namespaces, headers, and WindowLevel invariant enforcement are compliant. `DicomDisplayTags` centralizes the tag literals, but the individual field XML comments do not each cite DICOM PS3.3 §C.7.6.3.1.5. | dev-evaluator | 2026-07-02 | Fail | Update the field comments on `WindowCenter`, `WindowWidth`, and `WindowCenterWidthExplanation`. | N/A |
| T01-QMSConformance | Run the QMS structure checker for the developer-owned documents. | `SDD`, `MVP`, and `MVProcedure` contain content or explicit Not Applicable markers and pass the checker. | The checker failed because required sections in `SDD`, `MVP`, and `MVProcedure` are still empty. | dev-evaluator | 2026-07-02 | Fail | Populate the required sections or mark them Not Applicable before resubmission. | N/A |

### Major Test Section 2 – Task 4 Final Feature Evaluation

Objective: Verify that the Task 4 undo slice satisfies ADR-001 decision item 5, that the Task 4 scenarios execute and assert meaningful behavior, and that the overall WW/WC Reset feature remains coherent across the happy-path, fallback, and undo flows.

#### Test Prerequisites

The evaluator used the stored Task 4 build and TRX evidence, reran the canonical baseline gate, executed focused reruns for the Task 4 undo-availability scenario, and performed a white-box review of the Task 4 production and test files. Coverage tooling remained unavailable in the evaluator environment, so test coverage was assessed qualitatively.

| Test Run <n> |
| --- |
| Test Run 2: Windows workstation, .NET 8 SDK, implementation solution `Src\ImageDisplayImpl.sln`, baseline gate `Build\Verify-Baseline.cmd`, focused reruns of the Task 4 undo-availability scenario via `dotnet test`, and direct review of the Task 4 production and test sources. |

Software-only evaluation; no external calibrated equipment was required.

| Test Run <n> |
| --- |
| Test Run 2: No external equipment required. Evaluation executed on a Windows development workstation. The evaluator environment did not have `dotnet dotcover`, ReSharper CLI, or a runnable WPF host executable. |

The following rows summarize the Task 4 evaluator checks and their outcomes.

| Test ID/ Name | Operator Actions | Expected Results [Note: State acceptance criteria objectively. Only include discrete quantitative or qualitative acceptance criteria that do not require judgment to determine pass or fail.] | Actual Results and evidence | Tester ID or Name | Execution Date | Status (Pass / Fail / Not Run) | Comments | Change Request Number or AR number (if applicable) |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| T04-BuildAndStoredEvidence | Review the stored Task 4 build/TRX artefacts and rerun `Build\Verify-Baseline.cmd`. | Build completes with zero warnings and zero errors; stored test evidence matches the current source state closely enough to accept without further reruns. | The stored build log was valid and the baseline rerun confirmed a clean build. The stored `tests.trx` did not match the current source state for the third Task 4 scenario, so focused reruns were required and the stored TRX was not accepted as final evidence. | dev-evaluator | 2026-07-02 | Fail | Evidence issue only; build cleanliness itself is good. Final verdict is based on the rerun results below. | N/A |
| T04-UndoScenarioAvailability | Clean the solution and rerun the scenario `Undo is unavailable when no reset has been performed`. | The scenario executes end to end and proves that Undo is unavailable before any reset action. | After a clean rebuild, the scenario still produced two undefined Reqnroll steps: `Given no Window/Level changes have been made` and `Then the Undo function for Window/Level changes is not available`. The scenario was skipped instead of verified. | dev-evaluator | 2026-07-02 | Fail | Update the Task 4 step binding implementation so the scenario is discovered and executed at runtime. | N/A |
| T04-UndoRedoBehavior | Review Task 4 production code and run the remaining Task 4 unit/module tests. | Undo restores the previous WW/WC, redo reapplies the reset, redo is cleared by a new push, and history depth is bounded to 20 entries. | Undo/redo happy-path behavior is implemented correctly and directly asserted by unit and module tests. Redo-cleared-on-push is tested. The depth-cap test proves only that the stack count is capped at 20; it does not prove that the oldest entry is the one discarded. | dev-evaluator | 2026-07-02 | Fail | Strengthen the bounded-depth test to verify eviction semantics, not just count. | N/A |
| T04-FeatureCoherence | Review the ViewModel/model loaded-state contract against FR-01, FR-04, and FR-07. | The reset command remains available whenever a series is loaded, including the fallback cases where DICOM defaults are missing or invalid. | `ImageDisplayViewModel.IsSeriesLoaded` returns `_dicomModel.HasValidDefaultWindowLevel`, so a series loaded without valid DICOM defaults is treated as not loaded by the UI path. This can disable the real Reset command exactly in the fallback cases that FR-04 and FR-07 require to work. | dev-evaluator | 2026-07-02 | Fail | Add an explicit series-loaded state to the model contract and base command enablement on actual series presence, not on valid default-window availability. | N/A |

### Major Test Section 3 – Task 4 Re-evaluation After Remediation

Objective: Verify that the three previously reported Task 4 findings are corrected and that the final undo slice now satisfies FR-01, FR-04, FR-06, and FR-07.

#### Test Prerequisites

The evaluator performed a clean rebuild after deleting `Src\ModuleTests\WwWcReset\bin` and `Src\ModuleTests\WwWcReset\obj`, then ran the full solution test suite without rebuilding so the Reqnroll fixture counts reflected the clean state. Coverage remained qualitative because dotCover is unavailable in the evaluator environment.

| Test Run <n> |
| --- |
| Test Run 3: Windows workstation, .NET 8 SDK, manual cleanup of `Src\ModuleTests\WwWcReset\bin` and `Src\ModuleTests\WwWcReset\obj`, clean `dotnet build Src\ImageDisplayImpl.sln`, and `dotnet test Src\ImageDisplayImpl.sln --no-build`. |

Software-only evaluation; no external calibrated equipment was required.

| Test Run <n> |
| --- |
| Test Run 3: No external equipment required. Evaluation executed on a Windows development workstation. dotCover, ReSharper CLI, and a runnable WPF host executable were not present; coverage was therefore assessed qualitatively from the test suite and code review. |

The following rows summarize the Task 4 re-evaluation checks and their outcomes.

| Test ID/ Name | Operator Actions | Expected Results [Note: State acceptance criteria objectively. Only include discrete quantitative or qualitative acceptance criteria that do not require judgment to determine pass or fail.] | Actual Results and evidence | Tester ID or Name | Execution Date | Status (Pass / Fail / Not Run) | Comments | Change Request Number or AR number (if applicable) |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| T04R-BuildCleanliness | Delete the Task 4 module-test `bin` and `obj` folders and run a clean `dotnet build`. | Build succeeds with 0 warnings and 0 errors. | `dotnet build Src\ImageDisplayImpl.sln` passed after cleanup with 0 warnings and 0 errors. | dev-evaluator | 2026-07-02 | Pass | Confirms fresh Reqnroll artifacts for the re-evaluation. | N/A |
| T04R-FullTestRun | Run `dotnet test Src\ImageDisplayImpl.sln --no-build` immediately after the clean build. | All unit and module tests pass; the Task 4 undo-unavailable scenario executes; 0 failed, 0 skipped, 0 undefined. | 83 unit tests passed and 17 module tests passed. The `Undo is unavailable when no reset has been performed` scenario executed and passed; no skipped or undefined Reqnroll steps were reported. | dev-evaluator | 2026-07-02 | Pass | Clean rerun supersedes the prior stale Task 4 TRX evidence. | N/A |
| T04R-SeriesLoadedContract | Inspect the model/ViewModel/command path and the new command-enable unit tests. | Reset remains enabled for a loaded series without tags or with invalid WW, and remains disabled only when no series is loaded. | `IDicomImageModel` now exposes `IsSeriesLoaded`; `DicomImageModel` sets it in all three load paths; `ImageDisplayViewModel` routes enablement through that contract; and the new unit tests cover the no-series, no-tags, and invalid-WW cases. | dev-evaluator | 2026-07-02 | Pass | Resolves the prior FR-01/FR-04/FR-07 coherence defect. | N/A |
| T04R-UndoDepthSemantics | Review the strengthened bounded-depth undo test. | The test proves that the oldest history entries are evicted when more than 20 actions are pushed. | `Push_BoundedDepth_EvictsOldestNotNewest` pushes ids 0 through 24, undoes retained actions in order 24 down to 5, and explicitly proves ids 0 through 4 were evicted. | dev-evaluator | 2026-07-02 | Pass | Strong non-vacuous assertion of ADR-001 depth semantics. | N/A |

<!-- GUIDANCE: <Note: Status outcome of Test Results can be either “Pass” or “Not Run” or “Fail”. Justification for “Not Run” and clarification for “Fail” shall be provided in Comments column.> -->

### Timeline

<!-- GUIDANCE: [This section is optional, If table below is not used specify “N/A” ] -->
<!-- GUIDANCE: [This section lists a numeric value (n) for each Test Run along with the start and end date for that run. The Test Run number (n) is used in subsequent tables to reference the sequential test runs in this summary.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->

| Test Run | Actual Test Run Start Date | Actual Test Run Completion Date | Description [Optional] |
| --- | --- | --- | --- |
| 1 | 2026-07-02 | 2026-07-02 | Independent evaluation of WW/WC Reset Task 1 infrastructure slice |
| 2 | 2026-07-02 | 2026-07-02 | Independent evaluation of WW/WC Reset Task 4 undo slice and final feature coherence |
| 3 | 2026-07-02 | 2026-07-02 | Task 4 re-evaluation after remediation of the three reported findings |

### Module Verification Configuration

#### System/Subsystem Configuration

<!-- GUIDANCE: [This report generally assumes a default, production configured system is used for the module verification. If this is not available, then provide enough reference information below to describe the configuration of the system (or part of a system) that will be used for the testing.] -->
<!-- GUIDANCE: [Fill in the number next to the “Test Run” header to match the Timeline table above – if applicable.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->

| Test Run <n> |
| --- |
| Test Run 1: Software-only verification on Windows with .NET 8.0. The implementation solution was present and buildable. A task-scoped verification solution was not present, so combined evaluator coverage could not be executed. |
| Test Run 2: Software-only verification on Windows with .NET 8.0. The implementation solution was present and buildable. No runnable WPF host executable was available in this repository snapshot, so demo-readiness was judged from the code paths and module tests rather than from a launched application. |
| Test Run 3: Software-only verification on Windows with .NET 8.0. The implementation solution was present and buildable. The re-evaluation scope was code correctness only, so the missing runnable WPF host executable in this repository snapshot was treated as an environment limitation rather than a defect. |

### Module-Integration Test Coverage

<!-- GUIDANCE: [This section applies for Module-Integration Report only. Specify “N/A” if purpose doesn’t include Integration activities] -->
<!-- GUIDANCE: [The use of this table is optional and up to the discretion of the Development Engineer / Test Engineer.] -->
<!-- GUIDANCE: [If generating a Module-Integration Report, then the pertinent information may be listed in the table below. This table is provided to indicate the amount and type of test coverage that was provided for Module Groups as identified in the Module-Integration Plan in the “Modules to be Tested” section.] -->
<!-- GUIDANCE: [Fill in the n next to the “Test Run” header to match the Timeline table above.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->
Not Applicable — Task 1 is a module-level infrastructure evaluation and this report does not claim module-integration coverage.

| Test Run <n> |
| --- |
| Test Run 1: Not Applicable — no module-integration activities were executed for this task. |

### Anomaly Record (AR) and Change Requests Identified

<!-- GUIDANCE: [Provide a summary listing of the change requests that were generated as a result of this Test Run for any test case that “Failed”.] -->
<!-- GUIDANCE: [Fill in the n next to the “Test Run” header to match the Timeline table above – if applicable.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->

| Test Run <n> |
| --- |
| Test Run 1: Task 1 failed evaluation. Required actions are to update the DicomDisplayTags field XML documentation, populate the required SDD/MVP/MVProcedure sections, create the task-scoped verification solution, and rerun the quality gates after the required coverage tool is available. |
| Test Run 2: Task 4 failed evaluation. Required actions are to fix the non-executing Task 4 undo-availability scenario, correct the loaded-series enablement contract for fallback scenarios, strengthen the bounded-depth undo test, refresh the Task 4 test evidence, and rerun baseline verification. |
| Test Run 3: Not Applicable — the Task 4 re-evaluation passed and no new anomaly record or change request was generated. |

### Test Variances

<!-- GUIDANCE: [Indicate all deviations from the test script and reasons for their occurrence. When a deviation from the script prevents steps from being executed to the extent specified in the test script, the test shall be redesigned, reapproved and executed] -->
<!-- GUIDANCE: [Fill in the n next to the “Test Run” header to match the Timeline table above.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary.] -->

| Test Run <n> |
| --- |
| Test Run 1: Coverage and combined-verification execution could not complete as planned because `dotnet dotcover` was not installed in the evaluator environment and `Src\VerificationTests\VerificationTests.sln` was absent. |
| Test Run 2: Numerical coverage could not be produced because `dotnet dotcover` was not installed in the evaluator environment. A focused scenario rerun was added because the stored Task 4 TRX did not match the current source state. |
| Test Run 3: Numerical coverage remained qualitative because `dotnet dotcover` is still unavailable in the evaluator environment. The re-evaluation intentionally judged demo-readiness from code correctness only, not from launching a host executable that is absent from this repository snapshot. |

### Traceability

<!-- GUIDANCE: [Traceability from Module verification to requirements shall be demonstrated. Traceability can be provided as an appendix that can be attached to this document or by an accompanying TRR. If Traceability is provided by a separated document or an appendix, the table below can be removed and a reference to the appendix or TRR shall be added.] -->
<!-- GUIDANCE: [The minimum information to be captured for report level Traceability Matrix is listed below. For SW Modules, traceability of procedure/report to SW Module name is sufficient] -->

| Requirement ID or Spec ID [for SW Modules traceability, specify design document DHF] | Module/Unit/ Component | Test ID/Test Name | Test Status |
| --- | --- | --- | --- |
| FR-02 | `WindowLevel` foundation and interface contracts | `Valid Window Width and Center create a WindowLevel` | Pass |
| FR-03 | `WindowLevel.PresetName` and DICOM explanation tag support | `WindowLevel preserves the DICOM preset name` | Pass |
| FR-07 | `WindowLevel.Create()` validity guard | `Zero Window Width is rejected`; `Negative Window Width is rejected` | Pass |
| NFR-05 | `DicomDisplayTags` documentation and traceability | `DICOM display tag constants map to correct tag numbers` plus evaluator code review | Fail |
| FR-06 | `WindowLevelChangeAction`, `WindowLevelUndoService`, `ImageDisplayViewModel` | `Undo restores the previous Window Width and Window Center`; `Redo reapplies the reset after an undo`; `Undo is unavailable when no reset has been performed` | Pass |
| FR-04 / FR-07 | Reset command fallback path and loaded-series command enablement | Task 4 re-evaluation of the fallback-enabled reset path plus the clean full-suite rerun | Pass |

### Conclusion

<!-- GUIDANCE: [Summarize the results of the module verification or module integration in this paragraph. State whether the testing was considered successful and the reasons for this assertion. It may be prudent to give a recommendation as to whether the next steps in the testing process (i.e.: A subsequent test run, System Integration, Verification, etc.) are ready for commencement, based on the results of this and any other applicable Module and/or Module-Integration Test Reports.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary, below is an example only.] -->
<!-- GUIDANCE: <Example: All tests, as described in DHFXXXX, have passed successfully.> -->
<!-- GUIDANCE: <Example: Test XXX have passed successfully, Test Number XXX has failed and needs to be re-run.> -->
The Task 4 undo slice is accepted on re-evaluation. After cleanup of the module-test build outputs, the implementation rebuilt cleanly and the full solution test rerun passed with 83 unit tests and 17 module tests, with 0 failed, 0 skipped, and 0 undefined. The previously reported Task 4 findings are resolved: the undo-unavailable scenario now executes, reset enablement now follows actual series presence rather than valid-default availability, and the bounded-depth undo test now proves oldest-entry eviction. Historical Task 1 documentation and tooling items remain recorded elsewhere in this report and were not part of this code-scope re-evaluation.

## TERMS AND ABBREVIATIONS

<!-- GUIDANCE: [Include applicable definitions as necessary. Add or remove rows in the table below as necessary] -->

| Term / Abbreviation | Description |
| --- | --- |
| WW | Window Width |
| WC | Window Center |
| DICOM | Digital Imaging and Communications in Medicine |
| QMS | Quality Management System |

## APPENDICES

<!-- GUIDANCE: [The appendix should be considered only additional supporting information or guidance. If no appendices are included, populate the table below with “N/A” or “Not Applicable”.] -->
<!-- GUIDANCE: [Add or remove rows in the table below as necessary] -->

| Appendix | Title |
| --- | --- |
| Not Applicable | No appendices attached; evaluation results are summarized inline in this report. |

## REFERENCES

<!-- GUIDANCE: [Include applicable references as necessary. Add or remove rows in the table below as necessary.] -->

### External References

| Document ID | Document Title |
| --- | --- |
| DICOM PS3.3 2024a | Information Object Definitions, Section C.7.6.3.1.5 (VOI LUT Module) |
| IEC 62304 | Medical device software lifecycle processes |

### Internal References

| Document ID | Document Title |
| --- | --- |
| ADR-001 | WW/WC Reset to Default — Design Decision |
| Task 1 Feature Specification | Domain model and interface contracts for WW/WC Reset |
| Task 4 Feature Specification | Undo support for Window/Level reset |
| WW/WC Reset Requirements | Functional requirements FR-01 to FR-07 and non-functional requirements NFR-01 to NFR-05 |
| ImageDisplayImpl.sln | Implementation solution evaluated for Task 1 |

## RECORD CHANGE SUMMARY

| Revision | Document Change No. | Document Editor | Description of Change |
| --- | --- | --- | --- |
| 0.1 | N/A | dev-evaluator | Added Task 1 evaluation results, blocked-gate evidence, traceability, and FAIL conclusion. |
| 0.2 | N/A | dev-evaluator | Added Task 4 final evaluation results, feature-coherence findings, and FAIL conclusion for the overall WW/WC Reset feature state. |
| 0.3 | N/A | dev-evaluator | Added Task 4 re-evaluation results after remediation, updated traceability to PASS for the undo slice, and recorded the clean rebuild plus full test rerun evidence. |

## RECORD APPROVALS

<!-- GUIDANCE: All testers that record tests manually (not in ALM) shall sign the DCO and be identified in the below table. Their signatures confirm that the tests were recorded by them on the listed date -->
<!-- GUIDANCE: Signatures and dates are captured in PLM tool as part of the document change order. -->

| Signature Reason | Function | Name |
| --- | --- | --- |
| Evaluation record author | dev-evaluator | GitHub Copilot |

<!-- GUIDANCE: repeatable example section: APPENDIX <X> – < NAME OF THE APPENDIX > -->
